# 闭环控制与 PID

> **一句话概括：** 闭环控制通过持续比较"测量值"与"设定值"的偏差，并据此调整输出，使系统趋于稳定。PID 是实现这一思想最常用的算法。

> **篇幅：** 约 1380 字 ｜ **预计阅读：** 约 4 分钟 ｜ **预计学习（含自测）：** 约 40 分钟

## 学习目标

- 说清开环与闭环的区别
- 能解释 P、I、D 三项各自的作用
- 能判断控制方向接反时系统会出现什么现象

## 1. 核心概念

**设定值（SP，Set Point）：** 希望达到的目标，如送风温度 18 ℃。

**测量值（PV，Process Variable）：** 传感器实际测得的值。

**偏差（e）：** `e = SP − PV`。

**控制输出（MV，Manipulated Variable）：** 控制器发给执行器的指令，如阀门开度 0–100 %。

**开环控制：** 不检测结果，只按固定指令动作。例如"每天 8 点把阀门开到 50 %"。结果是否达标，控制器并不知道。

**闭环控制：** 检测结果并反馈回控制器，根据偏差修正输出。楼控系统几乎所有的温度、压力、流量控制都属于闭环。

> [!TIP]
> 💡 **类比：** 开车保持车速。P 相当于"差多少，踩多少油门"；I 相当于"一直慢于目标，就慢慢多踩一点"，用来消除长期偏差；D 相当于"车速正在快速上升，提前松油门"，用来防止超调。类比中的油门对应执行器，车速对应被控量。
>
> 注意：实际 PID 的参数是在数字系统中计算的，与开车的直觉只是近似。

## 2. 为什么这样设计

环境负荷是变化的：人员进出、太阳辐射、设备发热都在改变房间的热量。开环控制无法适应这些变化，闭环控制能根据实际偏差持续修正，这就是 BA 必须采用反馈的原因。

## 3. PID 算法

标准表达式为：

```
u(t) = Kp · e(t) + Ki · ∫e(t)dt + Kd · de(t)/dt
```

| 分量 | 作用 | 过大时的表现 | 过小时的表现 |
| --- | --- | --- | --- |
| P（比例） | 偏差越大，输出越大，快速响应 | 振荡，甚至发散 | 响应慢，存在静差 |
| I（积分） | 累积偏差，消除静差 | 超调、震荡周期变长 | 残余偏差长期存在 |
| D（微分） | 根据变化趋势提前修正 | 对噪声敏感 | 抑制超调能力弱 |

**比例带（PB）** 是工程中常用的描述方式，`PB = 100 / Kp`（%）。比例带越窄，灵敏度越高，但稳定性越差。

## 4. 控制逻辑示例：冷水阀控制送风温度

1. 送风温度传感器测得 PV = 19.5 ℃，设定值 SP = 18 ℃。
2. 偏差 `e = 18 − 19.5 = −1.5`（温度偏高，冷量不足，需要加大冷量）。
3. 控制器计算输出，阀门开度增加。
4. 冷水流量增大，送风温度下降。
5. 偏差减小，输出逐步回落，系统在设定值附近稳定。

> [!IMPORTANT]
> **控制方向必须与执行器动作方向匹配。** 若冷水阀接线或正反作用设置错误，温度升高时阀门反而关小，偏差越来越大，系统会持续发散。这是现场调试中最常见的错误之一，调试时应先做开环验证，确认阀门动作方向正确后再投入闭环。

## 5. 工程要点

- **积分饱和：** 阀门已全开仍无法达到设定值时，积分项会持续累积，造成超调。解决办法是设置输出限幅或积分限幅。
- **采样与滤波：** 温度信号变化缓慢，过高的采样频率意义不大；但噪声严重时需要滤波，否则 D 项会放大噪声。
- **参数整定：** 常用方法有经验法、Ziegler-Nichols 法等。整定应在系统稳定、负荷变化较小时进行。

## 6. 常见故障与排查

| 现象 | 可能原因 | 排查顺序 |
| --- | --- | --- |
| 输出持续振荡 | Kp 过大，或执行器响应迟滞 | 减小 Kp，检查执行器行程与回差 |
| 长期存在静差 | Ki 过小或为零 | 适当加大 Ki，确认无积分限制 |
| 偏差越来越大 | 控制方向接反 | 手动改变输出，观察 PV 变化方向 |
| 阀门在全开、全关之间反复 | 积分饱和，或限幅设置不当 | 检查输出限幅，考虑加入抗积分饱和 |

## 7. 小结

- 闭环控制的核心是"测量—比较—修正"。
- P 负责快速响应，I 负责消除静差，D 负责预判趋势。
- 控制方向错误会让系统发散，调试时必须先验证方向。
- 参数整定要在系统稳定时进行，并记录每次修改的数值。

## 知识联动

本章与以下内容相互关联。读到这里时，可以顺便回看或预习：

- **[第1章 建筑自动化概述](01-建筑自动化概述.md)**：说明闭环在整个 BA 体系中的位置
- **[第4章 传感器与测量](../2-感知与执行/01-传感器与测量.md)**：PID 的输入来自传感器，测量噪声会直接放大到 D 项
- **[第5章 执行器与阀门](../2-感知与执行/02-执行器与阀门.md)**：阀门特性决定 PID 的增益，也决定作用方向
- **[第14章 压差控制与水力平衡](../4-能量流/水系统/02-压差控制与水力平衡.md)**：压差控制是 PID 在水侧的典型应用
- **[第22章 控制序列编写方法](../5-控制策略/01-控制序列编写方法.md)**：把 PID 写进控制序列时需要说明参数与限幅

## 自测问题

1. 开环控制与闭环控制最本质的区别是什么？
2. 若只使用 P 控制，为什么系统通常会存在静差？
3. 冷水阀开度增大时，送风温度应下降。若实际上升，你会先检查什么？

## 参考资料

- 《自动控制原理》相关教材中关于 PID 控制的章节
- 厂家 DDC 控制器的编程手册（PID 模块说明）
