# 传感器与测量

> **一句话概括：** 控制系统只能控制它"看得到"的东西。传感器决定了系统看到什么、看得准不准，因此它是整个 BA 系统的地基。

> **篇幅：** 约 1735 字 ｜ **预计阅读：** 约 5 分钟 ｜ **预计学习（含自测）：** 约 50 分钟

## 学习目标

- 说出温度、压力、压差、流量、湿度、CO₂ 传感器的基本原理和常见类型
- 理解 4–20 mA 与 0–10 V 信号的区别，以及为什么工业现场常用 4–20 mA
- 知道取压口、测温井和安装位置对测量结果的影响
- 能判断一个传感器读数是否可信，并说出校准的基本方法

## 1. 核心概念

**传感器：** 把物理量（如温度、压力）转换为电信号的装置。

**变送器：** 把传感器的微弱信号转换为标准信号（如 4–20 mA）的装置。很多现场设备是传感器与变送器一体的。

**量程：** 传感器能测量的范围，例如 0–50 ℃。

**精度：** 测量值与真实值之间允许的最大偏差，例如 ±0.5 ℃。

**分辨率：** 传感器能分辨的最小变化，例如 0.1 ℃。

**漂移：** 传感器读数随时间慢慢偏离真实值。这是现场最常见、也最容易被忽视的问题。

## 2. 为什么这样设计

控制逻辑的每一步都依赖测量值。如果测量值偏差 2 ℃，控制器会以为房间比实际更热或更冷，然后做出错误的调节。阀门可能过度开启，也可能该开的时候不开。

所以 BA 设计中，**测量的可靠性优先于控制算法的复杂性**。一个精度高、安装正确的传感器，远比一套复杂但基于错误数据的算法更有价值。

## 3. 系统组成与原理

### 3.1 常见的测量类型

| 测量对象 | 常见传感器 | 典型输出 | 注意事项 |
| --- | --- | --- | --- |
| 温度 | 铂电阻（如 PT100）、热敏电阻（NTC） | 电阻值或 4–20 mA | 铂电阻在 0 ℃ 时阻值约为 100 Ω，接线方式会影响精度 |
| 压力 | 压力变送器 | 4–20 mA | 注意量程与工作压力匹配，避免超压 |
| 压差 | 差压变送器 | 4–20 mA | 两端取压点必须位于正确位置 |
| 流量 | 电磁流量计、超声流量计、涡街流量计 | 4–20 mA 或脉冲 | 管道直管段长度影响精度 |
| 湿度 | 电容式湿度传感器 | 4–20 mA 或 0–10 V | 长期使用后易漂移，需定期校准 |
| CO₂ | 红外 CO₂ 传感器 | 4–20 mA 或 0–10 V | 用于按需通风，需注意校准周期 |

### 3.2 信号类型

- **4–20 mA（电流信号）**：4 mA 对应量程最小值，20 mA 对应最大值。电流不易受线路电阻影响，且断线时电流为 0，容易被识别。这是工业现场最常见的选择。
- **0–10 V（电压信号）**：电压信号在较短距离内使用较多，长距离传输易受干扰和压降影响。

> [!IMPORTANT]
> 4–20 mA 的"4"是有意设计的。如果读数为 0 mA，说明断线或设备故障，而不是测量值为零。这是识别断线的基本依据。

💡 **类比：** 把传感器想象成一位记录员，负责把现场情况写成报告交给控制器。如果记录员的眼镜度数不对（漂移），或者站错了位置（安装不当），报告就会失真，即使控制器的判断再聪明，结论也会错。

### 3.3 安装位置的影响

- **温度传感器：** 应放在能代表被测空间的位置，避开阳光直射、热源、气流死角。风管内的温度传感器应在气流充分混合的断面。
- **压力与压差：** 取压口应安装在直管段，避免弯头、阀门等造成的紊流。取压管要保证无气泡或积液。
- **测温井：** 水管中的温度传感器通常装在测温井中，便于在不停水的情况下更换。测温井内应加导热介质，否则会产生明显的响应滞后。

## 4. 控制逻辑

传感器与控制逻辑的关系可以概括为：

1. 传感器采集物理量，变送器转换为标准信号。
2. 控制器读取信号，并与量程比较，判断是否在有效范围内。
3. 若信号超出量程，或处于断线值（如 4–20 mA 中的 0 mA），应判定为传感器故障，并输出报警。
4. 故障状态下，控制器应切换到安全默认值，而不是继续使用错误数据。

## 5. 常见故障与排查

| 现象 | 可能原因 | 排查顺序 |
| --- | --- | --- |
| 读数显示为 0 或固定值 | 断线、变送器电源故障、信号极性接反 | 先测回路电流，再查接线与供电 |
| 读数与人工测量相差较大 | 传感器漂移、安装位置不当、测温井未加导热介质 | 用标准仪表对比，检查安装位置 |
| 读数变化迟缓 | 测温井响应慢、传感器埋入过深 | 检查安装方式与导热介质 |
| 读数跳动明显 | 电磁干扰、接线屏蔽不良、流量计直管段不足 | 检查屏蔽接地与安装条件 |

**校准的基本方法：**

1. 在同一位置，用更高精度的标准仪表同时测量。
2. 在两个或以上的工作点比较读数。
3. 若偏差超出允许范围，记录偏差并进行修正或更换。
4. 记录校准日期和结果，并设定下次校准时间。

## 6. 小结

- 控制的前提是测量可靠，传感器是整个系统的基础。
- 4–20 mA 信号的"4"起点，使断线可以被识别。
- 安装位置、取压口和测温井，对读数的影响往往比传感器本身更大。
- 定期校准，并把故障状态纳入控制逻辑的安全处理。

## 知识联动

本章与以下内容相互关联。读到这里时，可以顺便回看或预习：

- **[第2章 闭环控制与 PID](../1-基础理论/02-闭环控制与PID.md)**：测量误差会直接进入闭环，影响控制效果
- **[第9章 点表设计](../3-通信与数据/02-点表设计.md)**：点表中的量程、单位和信号类型来自传感器规格
- **[第25章 调试与功能性能测试](../6-调试与运维/01-调试与功能性能测试.md)**：调试前的传感器校准是测试结果可信的前提
- **[第26章 自动故障诊断（FDD）](../6-调试与运维/02-自动故障诊断FDD.md)**：许多软故障实际上是传感器漂移造成的
- **[第7章 通信协议](../3-通信与数据/01-通信协议.md)**：传感器信号经由通信网络进入控制器

## 自测问题

1. 为什么工业现场常用 4–20 mA，而不是 0–10 V？
2. 某水管温度传感器读数比人工测量低 3 ℃，你会先检查哪几个方面？
3. 如果压差传感器读数为 0 mA，你会如何判断是断线还是压差真的为零？

## 参考资料

- ASHRAE Guideline 13：Specifying Building Automation Systems（传感器安装与取压口、测温井的要求）
- 传感器厂家手册（量程、精度、接线方式）
- GB/T 或 IEC 中关于工业过程测量与控制信号的标准（以现行版本为准）
