# 执行器与阀门

> **一句话概括：** 控制器发出的指令，最终要通过执行器变成阀门的开度、风阀的角度或水泵的转速。执行器是"说"与"做"之间的桥梁。

> **篇幅：** 约 1757 字 ｜ **预计阅读：** 约 5 分钟 ｜ **预计学习（含自测）：** 约 50 分钟

## 学习目标

- 区分二通阀和三通阀，并说出各自的适用场景
- 理解阀门的流量特性（线性、等百分比）及其对控制效果的影响
- 说明"零开度"为什么重要，以及常见的漏流问题
- 理解开关型、浮点型和比例型执行器的区别

## 1. 核心概念

**执行器：** 接收控制信号并产生机械动作的装置，例如电动阀门的驱动器、风阀执行器。

**阀门：** 通过改变开口面积来调节流体流量的装置。

**二通阀：** 有两个接口，一进一出，通过开度改变流经阀门的流量。

**三通阀：** 有三个接口，可以混合或分流，用于调节两股流体的比例。

**流量特性：** 阀门开度与流量之间的关系曲线。

**行程：** 阀门从全关到全开所需的机械位移。

## 2. 为什么这样设计

控制器的输出是一个百分比，比如 40 %。但是阀门开 40 % 时，流量可能只有 10 %，也可能有 50 %，这取决于阀门的流量特性和系统的阻力。

如果选型不当，阀门在小开度时可能几乎没有变化，而在大开度时又变化太快，导致控制不稳定。因此**阀门的选型必须和控制需求匹配**。

## 3. 系统组成与原理

### 3.1 二通阀与三通阀

| 类型 | 原理 | 常见用途 | 注意事项 |
| --- | --- | --- | --- |
| 二通阀 | 改变单一通路的流量 | 变流量系统、末端盘管 | 需考虑系统压差变化对流量的影响 |
| 三通阀 | 混合或分流，保持总流量基本不变 | 定流量系统的温度调节 | 需正确区分混合型与分流型 |

**为什么要区分？** 三通阀在定流量系统中常见，它让总流量保持不变，只改变两股水的比例。二通阀在变流量系统中更节能，因为它直接减少流量，减少水泵的能耗。

### 3.2 流量特性

常见的两种特性：

- **线性特性：** 开度变化与流量变化成正比。适合阀前后压差基本恒定的场合。
- **等百分比特性：** 开度每变化相同的比例，流量变化的比例相同。在小开度时变化平缓，在大开度时变化较快。适合负荷变化大、阀门压差变化明显的场合。

💡 **类比：** 水龙头的开度与出水量的关系。如果你希望在大开度时也能精细调节，就像一个不够灵敏的音量旋钮，需要选择合适的特性，才能让每一小段转动都有可感知的效果。

### 3.3 零开度与漏流

**零开度**指阀门关闭时，能否真正切断流量。

- 如果阀门关闭后仍有少量漏流，末端就会一直得到冷量或热量，造成能耗浪费，也会影响控制精度。
- 造成漏流的常见原因包括阀座磨损、杂质卡住、执行器行程标定不准。

> [!IMPORTANT]
> 执行器显示"全关"，不代表阀门真的关死。调试时应检查零开度是否能切断流量，必要时用温度或流量的变化来验证。

### 3.4 执行器的控制方式

| 类型 | 输入信号 | 特点 | 适用场景 |
| --- | --- | --- | --- |
| 开关型 | 开或关两种状态 | 结构简单，只能全开或全关 | 启停类设备、紧急切断 |
| 浮点型 | 开、停、关三种信号 | 通过时间脉冲逐步调节 | 需要调节但对精度要求不高 |
| 比例型 | 0–10 V 或 4–20 mA | 按信号比例连续定位 | 需要精确控制温度、压力、流量 |

## 4. 控制逻辑

以冷水阀调节送风温度为例：

1. 控制器计算出阀门开度指令，比如 45 %。
2. 执行器将指令转换为机械位移。
3. 阀门开度变化，流量随之变化。
4. 送风温度发生变化，传感器检测到新的数值。
5. 控制器根据新数值再次调整。

**反馈位置：** 许多执行器带有阀位反馈信号。控制器通过比较指令与反馈，可以判断阀门是否卡住或行程标定错误。

## 5. 常见故障与排查

| 现象 | 可能原因 | 排查顺序 |
| --- | --- | --- |
| 阀门指令变化，但实际开度不变 | 执行器故障、联轴节松动、阀杆卡涩 | 手动操作执行器，检查机械连接与阀杆 |
| 阀门全关，但末端仍有冷量 | 阀座磨损、杂质卡住、零开度标定不准 | 检查阀前后温差，确认零开度与阀座状态 |
| 控制振荡 | 阀门特性与系统不匹配、行程过大、执行器回差大 | 检查阀门选型、流量特性和执行器回差 |
| 阀门动作方向与预期相反 | 接线或正反作用设置错误 | 手动给定开度，观察阀位反馈与实际动作 |

## 6. 小结

- 执行器是控制指令的物理出口，阀门选型直接影响控制效果。
- 二通阀适合变流量系统，三通阀适合定流量系统中的混合与分流。
- 流量特性决定了阀门开度与流量之间的关系，需与系统匹配。
- 零开度能否切断流量，是阀门质量和控制精度的基本保证。

## 知识联动

本章与以下内容相互关联。读到这里时，可以顺便回看或预习：

- **[第2章 闭环控制与 PID](../1-基础理论/02-闭环控制与PID.md)**：阀门的流量特性和阀权度会改变 PID 的响应
- **[第14章 压差控制与水力平衡](../4-能量流/水系统/02-压差控制与水力平衡.md)**：阀门开度与水力平衡相互影响，阀权度决定调节能力
- **[第6章 水泵、风机与变频](03-水泵风机与变频.md)**：阀与泵共同决定系统工作点，二者需要协调
- **[第13章 冷站水系统与联锁逻辑](../4-能量流/水系统/01-冷站水系统与联锁逻辑.md)**：水侧联锁中阀门的零开度和关闭逻辑直接影响安全
- **[第17章 变风量末端（VAV）](../4-能量流/空气侧/02-变风量末端.md)**：VAV 的风阀本质上也是执行器，控制方法相通

## 自测问题

1. 为什么定流量系统中更常用三通阀，而变流量系统中更常用二通阀？
2. 在负荷变化较大的系统中，你会优先考虑线性特性还是等百分比特性？为什么？
3. 阀门显示全关，但末端仍然很冷，你会如何排查？

## 参考资料

- ASHRAE Guideline 13：Specifying Building Automation Systems（执行器与阀门选型相关章节）
- 阀门与执行器厂家的选型手册（流量特性曲线、行程与零开度要求）
- ASHRAE Handbook — HVAC Systems and Equipment（水系统与阀门章节）
