# 通信协议

> **一句话概括：** 通信协议规定了设备之间"怎么说话"。不同品牌的控制器能协同工作，靠的就是共同遵守的语言和格式。

> **篇幅：** 约 1765 字 ｜ **预计阅读：** 约 5 分钟 ｜ **预计学习（含自测）：** 约 50 分钟

## 学习目标

- 说清协议、物理层和数据格式三者的关系
- 区分 BACnet、Modbus、LonWorks、KNX、OPC UA 的基本定位
- 理解"对象"和"属性"在 BACnet 中的含义
- 能根据项目需求，说出选择某种协议的主要理由

## 1. 核心概念

**通信协议：** 设备之间交换数据时共同遵守的规则，包括数据怎么编码、怎么寻址、出错怎么处理。

**物理层：** 信号如何在线缆上传输，例如 RS-485、以太网。

**数据链路与网络层：** 数据如何被分帧、寻址和转发。

**对象与属性（BACnet）：** BACnet 把设备抽象为一组"对象"，例如模拟输入、模拟输出。每个对象有若干"属性"，例如当前值、单位、报警限值。

**互操作性：** 不同厂家的设备能否无需专门开发就能交换数据。

## 2. 为什么这样设计

如果每家厂商都用自己的私有协议，楼宇就会被某一家厂商锁定。以后要增加设备或更换供应商，就必须重新开发接口，成本很高。

标准协议的价值在于：**让设备可以互换，让系统可以扩展，让数据可以被不同软件读取。** 这是 BA 系统能够集成多个子系统的基础。

💡 **类比：** 协议像一门通用语言。同一个会议里，如果大家都用英语，即使母语不同也能交流。但协议只规定"怎么说"，不保证"说的内容一定正确"，就像语言通了，不代表对方理解了你的意思。

## 3. 系统组成与原理

### 3.1 主流协议对比

| 协议 | 主要定位 | 常见应用 | 基本特点 |
| --- | --- | --- | --- |
| BACnet | 楼宇自动化的开放标准 | 暖通、照明、消防等楼控系统 | 基于对象和属性建模，有标准化的服务与设备发现机制 |
| Modbus | 工业通信的简单协议 | 电表、变频器、部分仪表与控制器 | 结构简单，常用 RTU（串行）和 TCP（以太网）两种形式 |
| LonWorks | 分布式控制网络 | 早期楼宇自控、照明控制 | 使用 LonTalk 协议，设备间可以直接通信 |
| KNX | 住宅与楼宇的总线标准 | 照明、窗帘、家居控制 | 设备即插即用，配置工具统一 |
| OPC UA | 工业数据交换标准 | 数据采集、平台集成、上层系统对接 | 强调安全性与数据建模，常用于跨层数据共享 |

> [!NOTE]
> 上表只做初步比较。实际项目中，协议的选择还要看设备支持情况、厂商生态、成本和维护能力。不同版本的协议功能也有差异，请以现行标准和厂家资料为准。

### 3.2 BACnet 的对象模型

BACnet 常用的对象类型包括：

| 对象类型 | 缩写 | 含义 | 举例 |
| --- | --- | --- | --- |
| 模拟输入 | AI | 连续变化的测量值 | 送风温度 |
| 模拟输出 | AO | 可连续设定的输出值 | 冷水阀开度指令 |
| 模拟值 | AV | 内部计算或设定的连续数值 | 冷站负荷计算结果 |
| 二进制输入 | BI | 开关状态 | 风机运行反馈 |
| 二进制输出 | BO | 开关命令 | 启动水泵 |
| 二进制值 | BV | 内部的开关状态 | 夜间模式标志 |

**为什么要用对象模型？** 对象模型让不同设备的数据有统一的结构。读取者无论面对哪家厂商的设备，都能用相同的方式理解"这是一个温度值，单位是摄氏度，当前值是多少"。

### 3.3 物理连接与网络结构

常见的结构是分层的：

- 现场层：传感器和执行器通过硬线连接到控制器。
- 控制层：控制器之间通过 RS-485 或以太网连接。
- 管理层：中央站通过以太网读取各控制器的数据。

不同层之间通常需要网关进行协议转换，例如把 Modbus 设备的数据转换为 BACnet 对象。网关是常见的故障点，调试时应重点检查。

## 4. 控制逻辑

通信协议本身不做控制，但控制逻辑依赖它传递数据：

1. 控制器读取本地传感器，并把数值存入对象的当前值属性。
2. 中央站或其他控制器通过协议读取这些值。
3. 上层策略（如设定值复位）计算新的设定值，并通过写入属性的方式下发。
4. 下层控制器接收新设定值，并按本地逻辑执行。

**重要原则：** 关键控制逻辑应当在本地控制器中运行。即使通信中断，设备也能按预设逻辑继续运行，这就是前面提到的本地自治。

## 5. 常见故障与排查

| 现象 | 可能原因 | 排查顺序 |
| --- | --- | --- |
| 中央站显示某个设备离线 | 地址冲突、线缆故障、终端电阻未接 | 检查设备地址、线缆连接和 RS-485 的终端电阻 |
| 数据更新很慢或间歇中断 | 网络负荷过大、COV 设置过低、干扰 | 检查网络流量、变化上报设置、屏蔽接地 |
| 读取的数值与现场不符 | 对象类型或单位映射错误、寄存器地址偏移 | 对照设备的数据手册，核对对象与寄存器的对应关系 |
| 网关转换后数据丢失 | 网关配置错误、数据类型不匹配 | 检查网关映射表，确认数据类型与字节顺序 |

## 6. 小结

- 协议规定了设备之间的语言，是系统互操作性的基础。
- BACnet 用对象和属性统一描述设备数据，是楼宇自控中最常见的标准之一。
- 不同协议有不同定位，选择时要综合考虑设备支持和维护能力。
- 关键控制逻辑应留在本地控制器中，通信只负责数据交换。

## 知识联动

本章与以下内容相互关联。读到这里时，可以顺便回看或预习：

- **[第8章 变化值上报与网络负荷](03-变化值上报与网络负荷.md)**：通信方式（轮询或变化值上报）直接影响网络负荷
- **[第9章 点表设计](02-点表设计.md)**：点表定义了每个点在通信协议中的地址与属性
- **[第1章 建筑自动化概述](../1-基础理论/01-建筑自动化概述.md)**：通信协议是 BA 系统集成的基础
- **[第22章 控制序列编写方法](../5-控制策略/01-控制序列编写方法.md)**：控制序列依赖通信传递的数据与指令

## 自测问题

1. 协议和物理层分别解决什么问题？
2. 送风温度传感器在 BACnet 中，通常对应哪一类对象？为什么要用对象模型描述它？
3. 为什么说关键控制逻辑应当留在本地控制器，而不是全部放在中央站？

## 参考资料

- ANSI/ASHRAE Standard 135：BACnet — A Data Communication Protocol for Building Automation and Control Networks
- ISO 16484-5：BACnet 的国际标准版本
- ISO/IEC 14908（LonWorks）、ISO/IEC 14543-3（KNX）、IEC 62541（OPC UA）
- Modbus 组织发布的 Modbus 应用协议规范
