# 变化值上报与网络负荷

> **一句话概括：** 楼控网络上的数据不是越频繁越好。变化值上报（COV）让设备只在数值变化足够大时才发送数据，从而在"实时性"和"网络负荷"之间取得平衡。

> **篇幅：** 约 1709 字 ｜ **预计阅读：** 约 5 分钟 ｜ **预计学习（含自测）：** 约 50 分钟

## 学习目标

- 理解轮询与变化值上报两种数据获取方式的区别
- 说出 COV 增量（COV Increment）的作用
- 理解心跳（周期性上报）的作用，以及为什么它与 COV 配合使用
- 能说明 COV 设置过低或过高各自会带来的问题

## 1. 核心概念

**轮询（Polling）：** 上位机按固定周期逐点读取数据，无论数值是否变化。

**变化值上报（COV，Change of Value）：** 设备在数值变化超过一定幅度时，主动把新值发送给订阅者。

**COV 增量：** 触发上报所需的最小变化幅度。例如温度的 COV 增量设为 0.2 ℃，则温度变化不足 0.2 ℃ 时不上报。

**订阅：** 上位机向设备说明"我需要这个点的变化信息"，设备才会在变化时主动推送。

**心跳（周期上报）：** 即使数值没有变化，也按固定时间间隔发送一次数据，用于确认通信仍然正常。

## 2. 为什么这样设计

如果楼控网络中有几千个点，全部按每秒轮询一次，网络会被大量重复数据占满。而多数点（如墙面温度、阀位反馈）在很长时间内变化很小，重复发送对于监控意义不大。

COV 的思路是：**数据只在有意义的时候才发送。** 这样既能及时发现变化，又能减少网络负担。

但 COV 也不是万能的。如果设备"沉默"，上位机无法分辨是数值没有变化，还是通信已经中断。因此 COV 通常要和心跳配合使用。

💡 **类比：** 轮询像每隔十分钟打一次电话问"有没有新消息"；COV 像约定"有重要消息时我再打给你"。前者稳定但浪费电话费，后者节省但需要确认对方还在线，所以还要偶尔说一声"我还在"，也就是心跳。

## 3. 系统组成与原理

### 3.1 两种方式的比较

| 方式 | 优点 | 缺点 | 适用场景 |
| --- | --- | --- | --- |
| 轮询 | 实现简单，通信状态清楚 | 网络负荷大，实时性受周期限制 | 点数少、需要固定周期采样的场合 |
| COV | 网络负荷小，变化能及时发现 | 配置复杂，需要确认订阅是否有效 | 点数多、变化不频繁的场合 |

### 3.2 COV 增量的选择

COV 增量的选择取决于测量对象和控制需求：

- **增量过小：** 传感器噪声也会触发上报，网络仍然很忙。
- **增量过大：** 小的但重要的变化被忽略，监控数据失真，控制人员可能无法及时察觉问题。

选择时应参考：传感器的精度、控制的允许偏差、报警限值。一般情况下，COV 增量应明显小于报警限值，以保证报警能够及时触发。

> [!IMPORTANT]
> COV 增量不应大于控制的允许偏差。如果增量超过了你需要关注的变化幅度，上位机看到的数据就会滞后，甚至掩盖真实问题。

### 3.3 心跳与超时

心跳的作用是让上位机确认设备仍在线。常见的做法包括：

- 设置一个最长的上报间隔。即使数值未变化，超过间隔也要发送一次。
- 上位机若在超时时间内没有收到任何数据，应判定为通信异常，并发出报警。

超时时间应大于心跳间隔，并留有余量，避免因为短暂网络波动而误报。

## 4. 控制逻辑

以一个温度点的订阅为例：

1. 上位机向控制器订阅"送风温度"，并设置 COV 增量为 0.2 ℃。
2. 控制器初始时发送一次当前值。
3. 温度变化超过 0.2 ℃ 时，控制器主动发送新值。
4. 若温度长时间稳定，控制器按设定的心跳间隔发送一次数值。
5. 上位机若超过超时时间没有收到数据，标记该点为通信异常。

**控制器与上位机的分工：** 控制逻辑在控制器内运行，不依赖 COV 数据。上位机只用于监视和记录。因此即使 COV 失效，控制器仍能按本地逻辑运行，但上位机的数据可能失去实时性。

## 5. 常见故障与排查

| 现象 | 可能原因 | 排查顺序 |
| --- | --- | --- |
| 上位机数据长时间不更新 | 订阅失效、设备重启后未重新订阅、网络故障 | 检查订阅状态，确认设备是否重启，检查网络连接 |
| 数据更新过于频繁，网络拥堵 | COV 增量过小，传感器噪声大 | 检查增量设置与传感器噪声，适当增大增量或滤波 |
| 小变化被忽略，趋势失真 | COV 增量过大 | 对比现场读数，重新评估增量 |
| 报警延迟 | COV 增量过大，或心跳间隔过长 | 检查报警限值与增量的关系，缩短心跳间隔 |
| 通信异常报警误报 | 超时时间过短，网络有短暂波动 | 增大超时时间，并记录误报的时间规律 |

## 6. 小结

- 轮询与 COV 各有适用场景，多数楼控系统会同时使用两者。
- COV 增量决定了数据的灵敏度，应在网络负荷与监控需求之间取舍。
- 心跳与超时用于确认通信状态，是 COV 不可缺少的配套机制。
- 控制逻辑应留在本地控制器中，上位机的数据可以延迟，但控制不能依赖它。

## 知识联动

本章与以下内容相互关联。读到这里时，可以顺便回看或预习：

- **[第7章 通信协议](01-通信协议.md)**：COV 是 BACnet 等协议中的一种上报机制
- **[第9章 点表设计](02-点表设计.md)**：COV 增量的阈值需要在点表或设备参数中设置
- **[第26章 自动故障诊断（FDD）](../6-调试与运维/02-自动故障诊断FDD.md)**：上报机制设计不当会导致数据缺失，影响诊断
- **[第27章 能效指标与运维记录](../6-调试与运维/03-能效指标与运维记录.md)**：趋势数据的存储量与 COV 设置直接相关

## 自测问题

1. 为什么 COV 方式需要配合心跳使用？只用 COV 会带来什么问题？
2. 一个温度报警限值设为 30 ℃，COV 增量设为 1 ℃，会有什么风险？
3. 上位机显示某点数值长时间不变，你如何判断是数值稳定还是通信中断？

## 参考资料

- ANSI/ASHRAE Standard 135（BACnet）中关于 COV 订阅与通知服务的章节（以现行版本为准）
- 控制器厂家关于 COV 配置的说明文档
- ASHRAE Guideline 13：Specifying Building Automation Systems（网络与数据点设计的要求）
