# 制冷循环基础

> **一句话概括：** 制冷机并不"产生冷气"，而是通过压缩与节流，让制冷剂在不同压力下吸热与放热，从而把热量从低温处搬运到高温处。

> **篇幅：** 约 1411 字 ｜ **预计阅读：** 约 4 分钟 ｜ **预计学习（含自测）：** 约 40 分钟

## 学习目标

- 说清制冷循环的四个基本过程及其作用
- 能指出每个过程中能量的流向
- 理解冷凝压力、蒸发压力与能效之间的关系

## 1. 核心概念

**制冷剂：** 在循环中反复相变的工质，在低压下易蒸发吸热，在高压下易冷凝放热。

**蒸发：** 液态制冷剂在低压下沸腾，吸收周围热量。蒸发器就是完成这一过程的换热器。

**冷凝：** 高压气态制冷剂放出热量，重新变为液体。冷凝器通过冷却水或空气带走这部分热量。

**制冷量：** 蒸发器单位时间吸收的热量，常用单位为 kW。

**COP（性能系数）：** 制冷量与输入功率之比。COP 越高，制冷效率越高。

> [!TIP]
> 💡 **类比：** 冰箱背后会发热，里面却是冷的。这是因为制冷系统像一台"热量搬运泵"，把箱内的热量搬到箱外。水泵能把水从低处抽到高处，压缩机做的事情类似：消耗电能，把热量从低温处搬到高温处。
>
> 注意：热量不是"水"，它没有重量，压缩机搬运的是能量，这个类比只用于理解方向。

## 2. 为什么这样设计

热量不会自发地从低温物体流向高温物体。要让房间的热量排到室外，必须消耗外部功，这正是压缩机的作用。

如果没有压缩与节流，制冷剂无法在低压吸热、高压放热之间往复，循环就不能持续。四个过程缺一不可。

## 3. 四个基本过程

```
        压缩机（耗功）
  低压气 ─────────────▶ 高压气
    ▲                       │
    │                       │ 冷凝器（放热给冷却水或空气）
    │                       ▼
  蒸发器（吸热）        高压液
    ▲                       │
    │                       │ 膨胀阀（节流降压）
    └──── 低压液/汽 ◀───────┘
```

| 过程 | 设备 | 压力变化 | 能量变化 | 作用 |
| --- | --- | --- | --- | --- |
| 压缩 | 压缩机 | 升高 | 消耗电功，温度升高 | 提供压差，驱动循环 |
| 冷凝 | 冷凝器 | 保持较高 | 向外放热，制冷剂液化 | 把热量排到室外 |
| 节流 | 膨胀阀 | 急剧下降 | 部分液体闪蒸，温度下降 | 形成低压低温条件 |
| 蒸发 | 蒸发器 | 保持较低 | 从房间吸热，制冷剂汽化 | 产生冷量 |

## 4. 为什么冷凝压力会影响能耗

冷凝压力升高时，压缩机需要把气体压缩到更高的压力，耗功随之增加。因此：

- 冷却水温度偏高 → 冷凝压力偏高 → 压缩机耗功增加 → COP 下降
- 冷凝器结垢或风量不足 → 换热变差 → 冷凝压力升高 → 能耗增加

这就是为什么冷却塔、冷却水系统的运行状态会直接影响冷水机组的能效。第 [水冷系统与 BA 控制逻辑](../水系统/01-冷站水系统与联锁逻辑.md) 中对此有更详细的说明。

## 5. 过热度与过冷度

- **过热度：** 蒸发器出口制冷剂的实际温度，减去该压力下的饱和温度。过热度过小，可能有液体回流压缩机，损坏设备；过热度过大，说明蒸发器内液体不足，换热效率低。
- **过冷度：** 冷凝器出口液体的温度低于该压力下饱和温度的部分。过冷度保证节流前为纯液体，避免闪蒸影响膨胀阀工作。

> [!NOTE]
> 过热度与过冷度的具体控制目标值取决于制冷剂类型与设备厂家设计，本文不给出通用数值。现场调试以厂家技术文件为准。

## 6. 常见故障与排查

| 现象 | 可能原因 | 排查顺序 |
| --- | --- | --- |
| 高压报警 | 冷凝器散热不良、冷却水温高或流量不足、风机故障 | 查冷却水温度与流量，检查冷凝器清洁度与风机状态 |
| 低压报警 | 制冷剂不足、蒸发器结霜、膨胀阀堵塞 | 查过热度，检查液路有无堵塞或气泡 |
| 制冷量下降 | 换热器结垢、制冷剂泄漏、压缩机效率下降 | 对比历史运行数据，检查压力与温度关系 |

## 7. 小结

- 制冷循环由压缩、冷凝、节流、蒸发四个过程组成，缺一不可。
- 热量是被"搬运"的，搬运需要消耗压缩功。
- 冷凝压力直接影响能耗，因此冷却侧的状态与冷机效率密切相关。
- 过热度与过冷度是判断循环是否健康的重要指标。

## 知识联动

本章与以下内容相互关联。读到这里时，可以顺便回看或预习：

- **[第3章 热力学与流体基础](../../1-基础理论/03-热力学与流体基础.md)**：压焓图与热力学状态点是理解制冷循环的工具
- **[第11章 冷水机组](02-冷水机组.md)**：冷水机组是制冷循环的工程化实现
- **[第19章 精密空调](../末端与液冷/01-精密空调.md)**：精密空调的直接膨胀式（DX）系统采用同样的循环
- **[第27章 能效指标与运维记录](../../6-调试与运维/03-能效指标与运维记录.md)**：冷凝压力与蒸发压力直接影响机组能效

## 自测问题

1. 为什么蒸发器中的制冷剂要保持低压？如果压力升高会发生什么？
2. 冷却水温度升高时，冷凝压力与 COP 会如何变化？
3. 若蒸发器出口过热度过小，可能带来什么风险？

## 参考资料

- 《制冷原理与装置》相关教材
- ASHRAE Handbook — Refrigeration（制冷章节，以最新版本为准）
- 冷水机组厂家技术手册
