# 冷水机组

> **一句话概括：** 冷水机组是把冷冻水降到目标温度的核心设备。它利用制冷循环，把冷冻水的热量转移到冷却水中，是冷站中耗能最大、控制最复杂的设备。

> **篇幅：** 约 2148 字 ｜ **预计阅读：** 约 6 分钟 ｜ **预计学习（含自测）：** 约 60 分钟

## 学习目标

- 说出离心式、螺杆式、涡旋式和磁悬浮式冷水机组的基本区别和适用场景
- 理解冷水机组的四个主要换热与流动环节：蒸发器、冷凝器、压缩机和节流装置
- 理解"出水温度控制"与"限流控制"的含义
- 能说出冷水机组常见的监控点，并解释它们与能效的关系

## 1. 核心概念

**冷水机组（Chiller）：** 以水为载冷介质，制取冷冻水的制冷设备。它通常包含压缩机、冷凝器、蒸发器和节流装置，核心原理见[制冷循环基础](01-制冷循环基础.md)。

**蒸发器：** 冷冻水在其中流过，制冷剂在其中蒸发吸热，使冷冻水降温。

**冷凝器：** 制冷剂在其中放热冷凝，热量由冷却水带走。

**出水温度：** 冷冻水离开蒸发器的温度，是冷机最常见的控制目标。

**限流（负荷限制）：** 限制压缩机或导叶的最大输出，防止机组过载或保护冷机运行在安全范围内。

**部分负荷性能：** 冷机在低于满负荷时的效率表现。实际运行中，冷机大部分时间处于部分负荷，因此该指标往往比满负荷效率更有参考价值。

## 2. 为什么这样设计

冷站的设计负荷通常发生在少数时刻，大多数时间的负荷远低于设计值。冷机如果只有一种大容量设备，在低负荷时效率很低，甚至无法稳定运行。

因此实际项目通常采用**多台冷机组合**，并根据负荷决定开启的台数。同时，不同类型的冷机在不同负荷区间的效率各不相同，选型时需要综合考虑。

💡 **类比：** 冷站里的多台冷机像一个车队。大车适合长途满载运输，小车适合短途少量运输。如果只用一辆大车跑短途，油耗会很高；让大小车组合使用，才能在各种需求下都划算。

## 3. 系统组成与原理

### 3.1 常见类型

| 类型 | 压缩方式 | 常见特点 | 典型应用 |
| --- | --- | --- | --- |
| 离心式 | 叶轮高速旋转压缩制冷剂 | 容量大，满负荷效率高，需要较稳定的负荷 | 大型商业建筑、数据中心冷站 |
| 螺杆式 | 一对螺杆相互啮合压缩 | 结构紧凑，部分负荷适应性较好 | 中型项目、工业场景 |
| 涡旋式 | 动、静涡盘相对运动压缩 | 结构简单、噪声低，多用于较小容量 | 中小型空调系统 |
| 磁悬浮式 | 叶轮由磁轴承支撑，无机械摩擦 | 部分负荷效率高，无需润滑油系统 | 大容量、需要高效部分负荷的项目 |

> [!NOTE]
> 上表只是常见的分类方式，各类型的具体性能差异较大，且厂家产品之间也有区别。选型应以项目负荷曲线和厂家数据为准。

### 3.2 冷机的组成与监控

冷机内部主要的流动和换热环节包括：

| 部件 | 作用 | 常见监控点 |
| --- | --- | --- |
| 蒸发器 | 冷冻水降温 | 冷冻水进出口温度、水流状态 |
| 冷凝器 | 冷却水带走热量 | 冷却水进出口温度、水流状态 |
| 压缩机 | 提高制冷剂压力 | 运行状态、电流、负荷百分比 |
| 节流装置 | 降低制冷剂压力 | 开度或状态 |
| 油系统（如有） | 润滑与冷却压缩机 | 油压、油温 |

### 3.3 水流状态的重要性

冷机的蒸发器必须在有水流的条件下运行。若水流中断，蒸发器内的制冷剂会继续吸热降温，可能导致冻结损坏。因此冷机的水流状态通常由流量开关或压差开关确认，并与启动逻辑互锁。

这与前面[冷站水系统与联锁逻辑](../水系统/01-冷站水系统与联锁逻辑.md)中"先开水路，后开主机"的原则相互呼应。

## 4. 控制逻辑

### 4.1 出水温度控制

冷机的基本控制目标是冷冻水出水温度。控制器比较实际出水温度与设定值，通过调节压缩机的输出能力（如导叶开度、压缩机频率）来改变制冷量：

1. 出水温度高于设定值，说明冷量不足，增加输出。
2. 出水温度低于设定值，说明冷量过剩，减少输出。
3. 输出变化应平稳，避免剧烈波动。

### 4.2 限流与保护

冷机在运行时可能受到多种限制，包括：

- 冷凝压力过高时，限制输出，防止保护停机。
- 冷却水温度过低时，冷凝压力偏低，可能导致膨胀装置工作不稳定。冷机厂家通常规定冷却水的最低进水温度，控制逻辑应设置下限保护。
- 电流过大时，限制输出，防止电机过载。

> [!WARNING]
> 冷却水的最低进水温度必须以厂家技术文件为准。若只为追求节能而过度降低冷却水温度，可能导致冷机不能稳定运行，甚至损坏设备。

### 4.3 台数控制的基本思路

冷机台数控制的目标是：在满足负荷的前提下，减少运行台数，并让运行的机组尽量处于高效区。台数控制的具体方法见第 [冷站群控与负荷计算](../../5-控制策略/03-冷站群控与负荷计算.md) 章。

## 5. 常见故障与排查

| 现象 | 可能原因 | 排查顺序 |
| --- | --- | --- |
| 高压保护停机 | 冷却水温度高、冷却水流量不足、冷凝器结垢 | 检查冷却水温度与流量，检查冷却塔与冷凝器清洁度 |
| 低压保护停机 | 制冷剂不足、蒸发器结冰、水流不足 | 检查冷冻水流量，检查制冷剂与过热度（参考制冷循环章节） |
| 出水温度无法降低 | 冷机输出已达上限，或负荷超过设计值 | 检查负荷百分比与限流状态，确认是否需要增加台数 |
| 电流异常偏高 | 冷凝压力高、制冷剂过量、电机问题 | 检查冷凝压力与冷却水条件，检查电机与电气连接 |
| 频繁启停 | 台数控制延时过短，负荷在阈值附近波动 | 检查启停延时与阈值设定，观察负荷曲线 |

## 6. 小结

- 冷水机组的核心是制冷循环，常见类型包括离心式、螺杆式、涡旋式和磁悬浮式。
- 冷机大部分时间处于部分负荷，部分负荷性能比满负荷效率更值得关注。
- 水流状态是冷机启动和运行的前提，必须与控制逻辑互锁。
- 冷却水温度有下限，过度节能可能伤害设备。

## 知识联动

本章与以下内容相互关联。读到这里时，可以顺便回看或预习：

- **[第10章 制冷循环基础](01-制冷循环基础.md)**：机组内部的压缩、冷凝、节流、蒸发过程由循环原理决定
- **[第24章 冷站群控与负荷计算](../../5-控制策略/03-冷站群控与负荷计算.md)**：台数控制与负荷分配是群控的核心
- **[第13章 冷站水系统与联锁逻辑](../水系统/01-冷站水系统与联锁逻辑.md)**：机组的冷冻水与冷却水接口在水系统中连接
- **[第12章 冷却塔、换热器与蓄冷罐](03-冷却塔与换热设备.md)**：冷凝侧热量由冷却塔或其他换热设备带走
- **[第27章 能效指标与运维记录](../../6-调试与运维/03-能效指标与运维记录.md)**：机组效率是 kW/RT 与 COP 的主要组成部分

## 自测问题

1. 为什么冷机的部分负荷性能往往比满负荷效率更有参考价值？
2. 冷机的蒸发器水流中断后，为什么可能导致设备损坏？
3. 冷却水温度越低，冷凝压力越低，冷机是否一定更节能？请说明原因和限制条件。

## 参考资料

- 冷水机组厂家技术手册（运行范围、冷却水温度限值、保护设定）
- ASHRAE Handbook — HVAC Systems and Equipment（冷水机组章节）
- ASHRAE Guideline 36：High-Performance Sequences of Operation for HVAC Systems（冷水机组排序与控制序列）
