# 精密空调

> **一句话概括：** 精密空调是专为数据中心等设备房设计的空调。与舒适性空调不同，它的核心任务是把温度和湿度稳定地控制在窄范围内，并持续运行，以保护对环境敏感的设备。

> **篇幅：** 约 2100 字 ｜ **预计阅读：** 约 6 分钟 ｜ **预计学习（含自测）：** 约 60 分钟

## 学习目标

- 区分精密空调与舒适性空调的设计目标
- 说出风冷型、水冷型和冷冻水型精密空调的基本区别
- 理解显热比的含义，以及它为什么是精密空调的重要参数
- 能说出精密空调的常见监控点，并解释它们与运行的关系

## 1. 核心概念

**精密空调：** 能够精确控制温度、湿度，并连续运行的空调设备，常用于机房、数据中心和实验室。

**舒适性空调：** 以人的舒适感为主要目标的空调，对温湿度的精度要求较低，且通常不需要全年连续运行。

**显热比（SHR）：** 显热负荷与总负荷之比。显热比越高，说明设备主要用于降温，而不是除湿。

**风冷型精密空调：** 室内机与室外冷凝器通过制冷剂管路连接，冷凝热由室外空气带走。

**水冷型精密空调：** 冷凝热由冷却水带走，通常需要配套冷却塔或其他散热设备。

**冷冻水型精密空调：** 室内机由冷冻水供冷，冷量由冷站集中提供，通过水阀调节。

**恒温恒湿：** 精密空调常用的控制目标，指在较窄的温湿度范围内保持稳定。

## 2. 为什么这样设计

数据中心的服务器产生大量显热，几乎没有潜热。如果空调把大部分能力用在除湿上，既浪费能源，也可能使房间干燥，增加静电风险。因此，精密空调的设计重点是**高显热比**。

另一方面，设备房要求全年连续运行。哪怕一天停机几小时，设备表面的温度和湿度就可能产生明显变化。因此，精密空调通常采用双机或多机冗余设计，并且有完善的故障切换逻辑。

💡 **类比：** 舒适性空调像家里的空调，目标是让人感觉舒服，偶尔有一点温度波动也能接受。精密空调更像实验室的恒温箱，目标是让里面的东西始终处于稳定的环境，哪怕波动很小，也会被视为问题。

## 3. 系统组成与原理

### 3.1 三种常见类型的比较

| 类型 | 冷凝方式 | 主要特点 | 适用场景 |
| --- | --- | --- | --- |
| 风冷型 | 室外空气冷却冷凝器 | 不需要冷却水系统，安装相对简单 | 中小型机房，缺少冷却水条件 |
| 水冷型 | 冷却水冷却冷凝器 | 散热效率较高，需要冷却塔和水系统 | 中大型机房，有冷却水条件的场合 |
| 冷冻水型 | 由冷站提供冷冻水 | 集中供冷，便于统一管理 | 大型数据中心，已有冷站系统 |

> [!NOTE]
> 风冷型与水冷型的分类主要针对冷凝方式。冷冻水型的冷量来自冷站，其冷凝方式由冷站决定。

### 3.2 显热比与运行

精密空调的显热比通常较高，因此它在降温时除湿量很少。若房间湿度偏低，控制器可能需要加湿；若湿度偏高，则需要专门的除湿功能。

**注意：** 高显热比意味着空调的除湿能力有限，因此房间的湿度控制需要依靠加湿与除湿的配合，而不能只依赖降温。

### 3.3 送风方式与气流组织

精密空调的送风方式会直接影响机房的气流组织。常见方式包括：

- **下送风上回风：** 冷风从地板下送出，热风从上方回收，适合有架空地板的机房。
- **上送风下回风：** 冷风从上方送出，适合无架空地板的场合。
- **近端送风：** 空调靠近热源设置，缩短送风距离，适合高密度机柜。

气流组织的目标是让冷风尽量直接进入服务器的进风口，并避免热风回流。这一点与冷通道、热通道的设计密切相关。

### 3.4 冗余与切换

精密空调常采用 N+1 或 2N 等冗余方式。N 表示满足负荷所需的设备数量，+1 表示备用一台。控制逻辑应能在某台设备故障时自动切换到备用设备，并发出报警。

## 4. 控制逻辑

### 4.1 温度与湿度控制

1. 控制器读取回风温度和湿度，或读取送风温度。
2. 与设定值比较，计算偏差。
3. 温度偏高时，增加制冷量（如压缩机或冷水阀开度）；温度偏低时，减少制冷量。
4. 湿度偏低时启动加湿；湿度偏高时启动除湿（如有除湿功能）。
5. 控制器需防止制冷和加热同时运行，造成能源浪费。

### 4.2 多机协调

多台精密空调运行时，控制器应：

- 按运行时间或负荷均衡分配工作，避免单台设备过度磨损。
- 在某台设备故障时，自动启动备用设备。
- 当负荷增加时，按顺序增加运行台数。

### 4.3 与冷站的联动（冷冻水型）

冷冻水型精密空调的冷量来自冷站。若冷冻水供水温度偏高，或水阀开度已达上限，精密空调的制冷能力会下降。此时应通过报警提示冷站或末端的水系统存在问题。

## 5. 常见故障与排查

| 现象 | 可能原因 | 排查顺序 |
| --- | --- | --- |
| 房间温度持续偏高 | 制冷能力不足、冷凝器散热不良、送风温度设定值偏高 | 检查制冷状态、冷凝器清洁度与风机，检查设定值 |
| 湿度频繁波动 | 加湿与除湿控制冲突，传感器位置不当 | 检查加湿器与除湿逻辑，检查湿度传感器位置 |
| 送风量偏小 | 风机故障、过滤器堵塞、风道阻力增大 | 检查风机状态、过滤器压差，检查风道是否堵塞 |
| 冷凝器结垢或堵塞 | 风冷型的翅片被灰尘堵塞，或水冷型的水质问题 | 检查冷凝器清洁度，检查冷却水水质 |
| 冗余切换失败 | 备用设备未就绪，或切换逻辑配置错误 | 检查备用设备状态，核对切换逻辑和联锁条件 |

## 6. 小结

- 精密空调以精确控制和连续运行为目标，与舒适性空调的设计思路不同。
- 显热比是精密空调的重要参数，决定了它主要用于降温，而非除湿。
- 风冷型、水冷型和冷冻水型的区别在于冷凝方式与冷量来源。
- 冗余和切换逻辑是保证设备房连续运行的关键。

## 知识联动

本章与以下内容相互关联。读到这里时，可以顺便回看或预习：

- **[第10章 制冷循环基础](../冷源/01-制冷循环基础.md)**：风冷与水冷精密空调以制冷循环为基础
- **[第16章 空气处理机组（AHU）](../空气侧/01-空气处理机组.md)**：精密空调与 AHU 都涉及送风与湿度控制
- **[第20章 液冷系统与 CDU](02-液冷系统与CDU.md)**：高密度场景中，液冷常与精密空调共同使用
- **[第28章 数据中心环境参数](../../附录/数据中心环境参数.md)**：精密空调的设定值依据来自环境参数
- **[第27章 能效指标与运维记录](../../6-调试与运维/03-能效指标与运维记录.md)**：非 IT 能耗中，制冷占比较大，是 PUE 的主要组成

## 自测问题

1. 为什么数据中心的空调需要高显热比，而不是高除湿能力？
2. 风冷型和水冷型精密空调，在选型和运行上分别需要考虑哪些条件？
3. 某台精密空调发生故障，备用设备没有自动启动，你会如何排查？

## 参考资料

- ASHRAE TC 9.9：Thermal Guidelines for Data Processing Environments（数据中心温湿度要求，以现行版本为准）
- GB 50174《数据中心设计规范》（以现行版本为准）
- 精密空调厂家的技术手册（显热比、冗余方式和控制逻辑）
