# 新风与热回收

> **一句话概括：** 新风是为了保证室内空气质量而引入的室外空气，但它也会带入大量热量或冷量。热回收装置利用排风中的能量预处理新风，在保证空气质量的同时减少能耗。

> **篇幅：** 约 2043 字 ｜ **预计阅读：** 约 6 分钟 ｜ **预计学习（含自测）：** 约 60 分钟

## 学习目标

- 理解新风的作用，以及新风量与室内空气质量的关系
- 区分显热回收和全热回收，并说出它们各自回收的内容
- 了解转轮、板式、热管三种常见热回收装置的基本原理
- 理解热回收与防冻、防结露之间的关系

## 1. 核心概念

**新风：** 从室外引入的空气，用于稀释室内的二氧化碳、颗粒物和其他污染物。

**排风：** 从室内排出的空气，其温度和湿度通常接近室内状态。

**显热回收：** 只回收空气温度变化的热量，不回收水蒸气的潜热。

**全热回收：** 同时回收显热和潜热，即温度和湿度都被部分回收。

**热回收效率：** 回收的能量占可回收能量的比例。效率越高，回收的能量越多，但装置也可能越复杂。

**交叉污染：** 排风中的污染物通过热回收装置漏入新风。这是热回收设计中必须控制的问题。

## 2. 为什么这样设计

人在室内会产生二氧化碳和其他污染物，如果不引入新风，空气质量会逐渐下降，人会感到闷、困，甚至影响健康。因此，新风是空调系统的基本要求。

但新风的温度和湿度通常与室内不同。夏天，室外空气比室内热且湿；冬天，室外空气比室内冷且干。直接把这些新风送入房间，等于把大量能量白白消耗在处理新风上。

热回收的意义在于：**利用排风中已经处理过的能量，预先处理新风**。这样既保证了新风量，又减少了冷热源的负荷。

💡 **类比：** 热回收像厨房里的热交换器：刚烧完的热水，热量没有直接浪费，而是用来预热即将进锅的冷水。排风就是那锅热水，新风是那锅冷水。

## 3. 系统组成与原理

### 3.1 三种常见的热回收装置

| 类型 | 工作原理 | 显热回收 | 全热回收 | 注意事项 |
| --- | --- | --- | --- | --- |
| 转轮式 | 蓄热转轮在排风与新风之间旋转，交替吸热和放热 | 可实现 | 可实现（吸湿材料） | 排风与新风之间有少量漏风，需注意交叉污染 |
| 板式 | 排风与新风在金属或非金属板两侧流动，通过板面换热 | 可实现 | 通常为显热，部分产品可全热 | 结构简单，无运动部件，但需防冻 |
| 热管式 | 热管内工质蒸发与冷凝，把热量从一侧传到另一侧 | 可实现 | 通常为显热 | 两侧空气通道分离，交叉污染风险低 |

> [!NOTE]
> 上表只做基本比较。具体效率、漏风率和适用范围差异较大，应以厂家产品数据为准。

### 3.2 显热回收与全热回收

- **显热回收：** 只交换温度，不交换湿度。适合新风与排风湿度差异较小的场合。
- **全热回收：** 同时交换温度和湿度。在夏季，可以把新风中的部分热量和湿量转移给排风；在冬季，可以把排风中的湿量回收给新风，减少加湿负荷。

**注意：** 全热回收需要吸湿材料，使用后材料需要保持清洁，否则会降低效率，并可能滋生微生物。

### 3.3 热回收的防冻与防结露

冬季，排风温度较高，新风温度较低。热回收装置的排风侧可能因温度过低而结霜或结冰。结霜会堵塞通道，降低换热效率。

常见的防冻方式包括：

- 在新风进入热回收装置前设置预热段。
- 通过旁通风阀，在极端寒冷时让部分新风绕过热回收装置。
- 降低排风侧的风量，以提高排风温度。

**防结露：** 当排风的露点温度高于热回收装置的低温表面温度时，水蒸气会在表面凝结。这与前面[热力学与流体基础](../../1-基础理论/03-热力学与流体基础.md)中的露点概念直接相关。

## 4. 控制逻辑

### 4.1 旁通与防冻控制

以板式热回收为例：

1. 新风温度传感器和热回收后的新风温度传感器测量数据。
2. 若热回收后的新风温度低于防冻设定值，控制器开启旁通阀，让部分新风绕过热回收装置。
3. 若温度恢复到安全范围，控制器逐步关闭旁通阀，恢复热回收。
4. 同时监测排风侧的压差，压差异常升高时，应检查是否结霜或堵塞。

### 4.2 热回收与新风阀联动

新风阀关闭时，热回收装置的新风侧应停止运行，防止回收的冷热量被浪费。这也是新风机组联锁逻辑的一部分。

> [!IMPORTANT]
> 最小新风量应始终满足室内空气质量的要求，热回收的控制不能以节能为由，减少必需的新风量。

## 5. 常见故障与排查

| 现象 | 可能原因 | 排查顺序 |
| --- | --- | --- |
| 热回收效率明显下降 | 换热表面积灰、结霜、旁通阀误开 | 检查过滤网、表面清洁度与旁通阀位置 |
| 排风侧压差异常升高 | 结霜堵塞、过滤器堵塞 | 检查排风侧温度与过滤器状态，考虑防冻措施 |
| 新风中有异味或污染物 | 交叉污染，转轮或板式装置密封不良 | 检查压差与漏风方向，检查密封条件 |
| 冬季热回收后温度过低 | 防冻控制未启用，或预热段失效 | 检查防冻设定值、旁通阀动作与预热段状态 |
| 全热回收装置湿度异常 | 吸湿材料饱和或污染 | 检查材料状态，按厂家要求清洗或更换 |

## 6. 小结

- 新风是保证室内空气质量的必需条件，但会带来额外的能量负荷。
- 热回收利用排风能量预处理新风，显热回收与全热回收的区别在于是否回收湿量。
- 三种常见装置各有特点，选择时需关注交叉污染和防冻问题。
- 热回收的控制必须以满足最小新风量为前提，防冻和防结露是冬季运行的关键。

## 知识联动

本章与以下内容相互关联。读到这里时，可以顺便回看或预习：

- **[第16章 空气处理机组（AHU）](01-空气处理机组.md)**：新风段是 AHU 的一部分，与热回收配合运行
- **[第3章 热力学与流体基础](../../1-基础理论/03-热力学与流体基础.md)**：显热、潜热与露点是理解热回收的基础
- **[第19章 精密空调](../末端与液冷/01-精密空调.md)**：数据中心的新风与湿度控制直接相关
- **[第21章 间接蒸发冷却](../末端与液冷/03-间接蒸发冷却.md)**：间接蒸发冷却与新风热回收都属于免费冷却方式
- **[第25章 调试与功能性能测试](../../6-调试与运维/01-调试与功能性能测试.md)**：防冻与旁通的测试是调试的重要内容

## 自测问题

1. 为什么不能为了节能而减少新风量？请从室内空气质量的角度回答。
2. 全热回收与显热回收在夏季和冬季分别有什么不同的效果？
3. 冬季热回收装置的排风侧压差突然升高，你会怀疑哪些原因？

## 参考资料

- ASHRAE Handbook — HVAC Systems and Equipment（能量回收章节）
- ASHRAE Standard 62.1（通风与室内空气质量要求，以现行版本为准）
- GB 50736《民用建筑供暖通风与空气调节设计规范》（新风量与热回收相关要求，以现行版本为准）
