# 调试与功能性能测试

> **一句话概括：** 调试（Commissioning）是系统交付前后，验证设备和控制逻辑是否按设计运行的过程。功能性能测试（FPT）则是其中最直接的一种方法：让系统进入特定工况，然后检查它的实际表现。

> **篇幅：** 约 1889 字 ｜ **预计阅读：** 约 5 分钟 ｜ **预计学习（含自测）：** 约 50 分钟

## 学习目标

- 说出调试过程的主要阶段，以及每阶段的目标
- 理解功能性能测试的基本结构：前提条件、操作步骤、预期结果、判定标准
- 能为一个简单的控制逻辑设计功能性能测试
- 理解"看起来能运行"与"按设计运行"之间的区别

## 1. 核心概念

**调试（Commissioning，Cx）：** 从设计阶段到运行阶段，系统性地验证设备和系统是否满足业主要求的过程。

**功能性能测试（FPT，Functional Performance Test）：** 在规定条件下，让设备或系统运行，并记录其实际表现，与预期结果比较的测试。

**预期结果：** 测试前写明的、可以判定通过或失败的标准。

**判定标准：** 用于决定测试是否通过的具体条件，例如"室温在 2 小时内稳定在设定值 ±1 ℃ 范围内"。

**单体调试与系统调试：** 单体调试检查单台设备是否正常，系统调试检查多个设备协同工作是否正常。

## 2. 为什么这样设计

很多项目在交付时，设备都能开机、阀门能动、温度有显示，但系统真正运行时却问题百出。常见原因是：**只检查了"能不能动"，没有检查"是否按设计动"。**

例如，冷站的水泵能启动，但先后顺序错误；风机能运行，但风阀的开关与风机的状态不联动。这些问题不会在简单的开关测试中暴露，却会在系统满负荷或夜间切换时造成事故。

功能性能测试正是为了发现这类问题。它要求测试人员**模拟工况，观察系统的反应，并与设计意图比较**。

💡 **类比：** 汽车出厂前不仅要检查发动机能否点火，还要在道路上测试刹车距离、转向和加速。调试就是系统的"路测"，只看开机状态远远不够。

## 3. 系统组成与原理

### 3.1 调试的主要阶段

| 阶段 | 主要工作 | 目标 |
| --- | --- | --- |
| 预检查 | 核对图纸、点表、设备安装情况 | 确认具备开始测试的条件 |
| 单体调试 | 逐台检查设备的启停、阀门、传感器 | 确认单台设备正常 |
| 系统调试 | 检查设备之间的联锁、控制序列 | 确认系统协同工作正常 |
| 功能性能测试 | 在模拟工况下验证控制效果 | 确认系统达到设计性能 |
| 移交与培训 | 整理记录，培训运维人员 | 确保系统可以持续运行 |

### 3.2 功能性能测试的结构

一份完整的功能性能测试通常包括：

1. **测试名称与目的**：例如"送风温度控制测试"，目的是验证冷水阀能否将送风温度稳定在设定值。
2. **前提条件**：测试开始前需要满足的状态，例如"风机已运行，冷水温度在正常范围内"。
3. **测试步骤**：每一步的操作和等待时间，例如"将送风温度设定值降低 3 ℃，观察 30 分钟"。
4. **预期结果**：每一步应该观察到的现象。
5. **判定标准**：用可测量的指标判断是否通过。
6. **记录**：实际数值、时间、结论、签字。

### 3.3 一个简化的测试示例

**测试：冷水阀控制送风温度**

- **前提：** 风机运行，冷冻水供水温度在设计范围内，送风温度设定值为 18 ℃。
- **步骤：**
  1. 将送风温度设定值改为 16 ℃。
  2. 观察冷水阀开度变化，记录送风温度随时间的变化，持续 30 分钟。
- **预期：** 阀门开度增大，送风温度在 20 分钟内降至 16 ℃ 附近，之后保持稳定。
- **判定：** 送风温度在 16 ℃ ± 0.5 ℃ 范围内稳定 10 分钟，且无持续振荡，则判定通过。

> [!NOTE]
> 数字（如 ±0.5 ℃、20 分钟）只是示例。实际判定标准应来自设计要求，并在测试前确定。

## 4. 控制逻辑

调试过程中，控制逻辑的验证有几个常用思路：

1. **开环验证：** 先手动给定阀门或风阀的开度，观察传感器读数和动作方向是否正确，再投入闭环控制。
2. **阶跃测试：** 对设定值进行一次小幅度的阶跃变化，观察系统响应的速度、超调量和稳定时间。
3. **联锁验证：** 人为触发一个条件（如模拟风机停止），检查相关设备是否按序列动作。
4. **故障模拟：** 人为制造传感器断线或设备报警，检查系统是否按异常处理逻辑动作。

> [!IMPORTANT]
> 故障模拟必须在安全的前提下进行。应事先制定方案，获得相关人员许可，并做好复原准备，避免影响正在运行的设备或生产。

## 5. 常见问题与排查

| 现象 | 可能原因 | 排查顺序 |
| --- | --- | --- |
| 测试中出现持续振荡 | PID 参数不当、执行器回差大、传感器噪声 | 先检查执行器与传感器，再调整控制参数 |
| 设备启停顺序不对 | 联锁条件缺失或设定错误 | 对照控制序列，逐条检查联锁逻辑 |
| 测试结果时好时坏 | 测试前提条件未满足，或环境变化干扰 | 固定前提条件，重复测试，记录环境变量 |
| 测试通过但运行中出现问题 | 测试工况过于理想，未覆盖实际负荷变化 | 增加测试工况，覆盖满负荷、低负荷和切换过程 |
| 测试记录不完整 | 缺少时间、数值或签字 | 在测试表格中设置必填项，测试后逐项核对 |

## 6. 小结

- 调试的目标是验证系统"按设计运行"，而不只是"能够运行"。
- 功能性能测试需要明确前提、步骤、预期结果和判定标准。
- 开环验证、阶跃测试、联锁验证和故障模拟，是常用的测试思路。
- 测试应当可重复、可记录，并在安全的前提下进行。

## 知识联动

本章与以下内容相互关联。读到这里时，可以顺便回看或预习：

- **[第22章 控制序列编写方法](../5-控制策略/01-控制序列编写方法.md)**：测试步骤依据控制序列编写
- **[第9章 点表设计](../3-通信与数据/02-点表设计.md)**：测试逐点核对点表中的信号
- **[第4章 传感器与测量](../2-感知与执行/01-传感器与测量.md)**：传感器校准是测试前的必要步骤
- **[第26章 自动故障诊断（FDD）](02-自动故障诊断FDD.md)**：完成 FPT 后，进入诊断阶段
- **[第27章 能效指标与运维记录](03-能效指标与运维记录.md)**：验收数据应归档到运维记录中

## 自测问题

1. "设备能开机"与"系统按设计运行"之间有什么区别？请各举一个例子。
2. 为什么在投入闭环控制之前，常先进行开环验证？
3. 为一个冷站的开机顺序写一个功能性能测试，需要包含哪些内容？

## 参考资料

- ASHRAE Guideline 13：Specifying Building Automation Systems（调试与检查的要求）
- NIST，HVAC-Cx 相关研究报告（自动化功能性能测试的方法与案例）
- ASHRAE Guideline 36：High-Performance Sequences of Operation for HVAC Systems（测试所依据的控制序列）
