# 自动故障诊断（FDD）

> **一句话概括：** 传统楼控报警只能发现"坏了"的设备，而自动故障诊断（FDD，Fault Detection and Diagnostics）能发现"在运行，但运行得不好"的设备，并给出可能的原因。

> **篇幅：** 约 1749 字 ｜ **预计阅读：** 约 5 分钟 ｜ **预计学习（含自测）：** 约 50 分钟

## 学习目标

- 区分硬故障与软故障，并说出它们各自的特点
- 理解基于规则的诊断方法的基本结构
- 能为一个常见问题（如同时制冷和再热）设计诊断规则
- 理解 FDD 的三种常见实现方式及其适用场景

## 1. 核心概念

**硬故障：** 设备明确停止或失效，例如风机停机、传感器断线。

**软故障：** 设备仍在运行，但性能下降或运行方式不合理，例如阀门关不严、传感器读数漂移、同时制冷和再热。软故障通常不会立即报警，却会持续浪费能量。

**FDD（自动故障诊断）：** 利用传感器数据和分析规则，自动检测故障，并给出可能的诊断结论。

**诊断规则：** 描述故障条件的逻辑表达式，例如"冷水阀开度大于 90 % 且送风温度仍高于设定值 3 ℃ 并持续 30 分钟"。

**误报与漏报：** 误报是把正常状态判断为故障，漏报是没有发现真正的故障。两者需要平衡。

## 2. 为什么这样设计

传统报警的逻辑通常很简单：某个数值超出上下限，就报警。这种方式能发现明显的故障，但对于以下情况无能为力：

- 阀门关不严，但执行器显示"已关闭"
- 传感器慢慢漂移，读数始终在允许范围内
- 两个系统互相抵消，例如一边加热、一边制冷

这些问题的共同点是：**单个数值看起来正常，但几个数值放在一起就不合理。** FDD 正是通过分析多个数值之间的关系来发现这类问题。

💡 **类比：** 体检时，单看血压、血糖、胆固醇，可能都在正常范围内。但医生综合分析它们的关系，才能判断身体是否存在潜在风险。FDD 就像是对设备的综合体检。

## 3. 系统组成与原理

### 3.1 基于规则的诊断思路

一条典型的诊断规则包括四个部分：

| 部分 | 说明 | 示例 |
| --- | --- | --- |
| 适用条件 | 规则在什么工况下有效 | 风机运行，且系统处于制冷模式 |
| 故障条件 | 满足什么条件，可以判定为故障 | 送风温度高于设定值 3 ℃，且冷水阀已全开，持续 30 分钟 |
| 诊断结论 | 可能的原因 | 冷冻水供水温度偏高、冷水盘管结垢、阀门未全开 |
| 处理建议 | 下一步检查什么 | 检查冷冻水温度，检查阀门反馈，检查盘管清洁度 |

**关键点：** 诊断规则应当包括持续时间条件。瞬间的数值波动很常见，只有持续一段时间仍不正常，才可能是真正的故障。

### 3.2 三种常见的 FDD 实现方式

根据 ASHRAE Guideline 13 的分类思路，FDD 通常有三种实现方式：

| 方式 | 说明 | 优点 | 局限 |
| --- | --- | --- | --- |
| 基于 BAS 报警 | 在楼控系统中编写报警逻辑，由工程师手动分析 | 成本低，易于实现 | 依赖人工判断，规则数量有限 |
| 设备内置诊断 | 设备自身具备诊断功能，如冷水机组的内部诊断 | 对设备本身的故障检测准确 | 只能诊断本设备，无法跨设备分析 |
| 第三方 FDD 软件 | 通过独立的分析平台，读取楼控数据进行自动分析 | 可以跨设备分析，规则更丰富 | 成本较高，需要数据接口和维护 |

> [!NOTE]
> 三种方式不是互相替代的，实际项目中常常组合使用。选择时需综合考虑项目规模、预算和运维能力。

## 4. 控制逻辑

以"同时制冷和再热"为例，设计一条诊断规则：

1. **适用条件：** VAV 系统处于运行状态，且房间需要制冷。
2. **故障条件：** 制冷阀开度大于 10 %，同时再热阀开度大于 10 %，且持续 15 分钟。
3. **诊断结论：** 控制逻辑缺少互斥或分级保护，或温度控制的设定值相互冲突。
4. **处理建议：** 检查再热与制冷的控制顺序，确认互锁条件，检查设定值来源。

> [!IMPORTANT]
> 上述阈值（10 %、15 分钟）只是示例。实际阈值应根据系统特性、传感器精度和历史数据确定，并在调试阶段验证。

## 5. 常见问题与排查

| 现象 | 可能原因 | 排查顺序 |
| --- | --- | --- |
| 诊断报警频繁出现 | 阈值过于严格，或持续时间太短 | 检查历史数据，适当放宽阈值或延长持续时间 |
| 真实故障没有被报警 | 规则条件过于宽松，或数据点缺失 | 检查规则条件和所需数据点是否完整 |
| 报警内容无法指导处理 | 诊断结论过于笼统 | 为每条规则补充可能原因和检查步骤 |
| 诊断依赖的传感器本身有问题 | 传感器漂移导致误判 | 先校准关键传感器，再评估诊断结果 |
| 规则太多，难以维护 | 缺少分类和文档，规则之间有重复 | 按系统分类，记录每条规则的目的和依据 |

## 6. 小结

- 硬故障容易发现，软故障往往隐藏在正常数值之间的关系中。
- 基于规则的诊断需要包括适用条件、故障条件、诊断结论和处理建议。
- 持续时间条件是避免误报的关键。
- FDD 有三种常见实现方式，实际项目中常常组合使用。

## 知识联动

本章与以下内容相互关联。读到这里时，可以顺便回看或预习：

- **[第25章 调试与功能性能测试](01-调试与功能性能测试.md)**：FDD 通常建立在调试完成的基础上
- **[第4章 传感器与测量](../2-感知与执行/01-传感器与测量.md)**：传感器漂移是常见的软故障来源
- **[第17章 变风量末端（VAV）](../4-能量流/空气侧/02-变风量末端.md)**：VAV 的软故障是 FDD 的典型对象
- **[第23章 设定值复位](../5-控制策略/02-设定值复位.md)**：设定值复位的效果需要诊断来验证
- **[第27章 能效指标与运维记录](03-能效指标与运维记录.md)**：诊断结果应进入运维记录，形成闭环

## 自测问题

1. 为什么说"单个数值正常"并不能证明系统正常？请举一个例子。
2. 设计诊断规则时，为什么要加入持续时间条件？
3. 一条报警显示"送风温度异常"，你会如何利用 FDD 的思路进一步分析？

## 参考资料

- ASHRAE Guideline 13-2024：Specifying Building Automation Systems，附录 E（性能监测与 FDD 的选项与实现方式）
- ASHRAE Guideline 36：High-Performance Sequences of Operation for HVAC Systems（包含 FDD 相关的故障条件）
- NIST，HVAC-Cx 相关研究报告（自动化诊断规则的测试方法）
