# 数据中心环境参数

> **一句话概括：** 数据中心的温湿度不是越低越好。ASHRAE TC 9.9 给出了设备进风的推荐范围和允许范围，它是设计、运行和设备选型的重要参考，但具体数值必须以设备厂家的规格为准。

> **篇幅：** 约 1800 字 ｜ **预计阅读：** 约 5 分钟 ｜ **预计学习（含自测）：** 约 50 分钟

## 学习目标

- 说出 ASHRAE TC 9.9 推荐范围与允许范围的区别
- 理解为什么温度和湿度要一起看，而不是只看其中一个
- 能说明露点与凝露、静电之间的关系
- 知道在使用这些参数时应该去哪里核对原文

## 1. 核心概念

**推荐范围（Recommended）：** 设备在该范围内运行时，可靠性和性能有较好的保证，是设计的首选目标。

**允许范围（Allowable）：** 设备在该范围内短时或有条件地运行，但可靠性可能下降。它是应急或特殊条件下的参考，不应作为日常目标。

**设备等级（Class）：** TC 9.9 按设备类型和环境适应能力划分了 A1 至 A4 等级，不同等级的允许范围不同。

**进风温度：** 设备进风口处的空气温度，是衡量机房冷却效果的关键参数。

**露点：** 空气中水蒸气开始凝结时的温度。露点与相对湿度共同决定空气的水汽含量。

## 2. 为什么这样设计

数据中心的设备对温湿度敏感。温度过高，会降低电子元件的寿命和性能。湿度过低，会增加静电放电的风险，可能损坏元件。湿度过高，则可能导致凝露、腐蚀和短路。

因此，参数的设计需要同时考虑温度和湿度，并且要用露点等能反映水汽含量的指标来约束湿度范围。TC 9.9 的推荐范围正是基于这样的考虑。

💡 **类比：** 数据中心的温湿度像人的饮食和作息。吃得太多或太少都会影响健康，睡得太少或太多也一样。参数的推荐范围就像健康的生活习惯，允许范围则像偶尔熬夜的容忍度，不能长期这样过。

## 3. 系统组成与原理

### 3.1 推荐范围与允许范围

根据 ASHRAE TC 9.9 的常见表述，主要参数如下（以原文为准）：

| 参数 | 推荐范围（A1–A4） | A1 允许范围 | 说明 |
| --- | --- | --- | --- |
| 进风温度 | 18–27 ℃ | 15–32 ℃ | 设备进风口的干球温度 |
| 露点 | 5.5–15 ℃（5th ed 常见引用；4th ed 曾写作 −9 至 15 ℃，需以版本为准） | −12 至 17 ℃ | 用于约束水汽含量，是凝露与静电的主要判据 |
| 相对湿度 | 最高 60 %（推荐） | 8–80 %（A1 允许） | 相对湿度随温度变化，应与露点配合理解 |

> [!IMPORTANT]
> 上表数值来自对 TC 9.9 的常见引用，不同版本的数值和表述可能存在差异，且 A2–A4 的允许范围各不相同。正式设计或验收时，必须以 ASHRAE 原文和设备厂家规格为准。

### 3.2 为什么要看露点

相对湿度会随温度变化，同样的相对湿度在不同温度下，水汽含量并不相同。因此，只看相对湿度，有时会误判凝露风险。

露点直接反映空气中水汽的绝对含量。只要设备表面温度低于露点，就可能发生凝露。这也是为什么前面的[冷站水系统](../4-能量流/水系统/01-冷站水系统与联锁逻辑.md)和[液冷系统](../4-能量流/末端与液冷/02-液冷系统与CDU.md)章节都强调二次侧温度与露点的关系。

### 3.3 温度变化速率

除了温度范围，TC 9.9 还关注温度变化的速率。快速的温度变化可能给设备带来热应力，也可能影响磁盘等存储设备。具体的变化速率限值应参考原文和厂家规定。

## 4. 控制逻辑

在日常运行中，参数的使用可以概括为以下步骤：

1. 确定设备的等级与厂家规定的进风条件。
2. 把进风温度和露点设置为控制目标，并预留一定的余量。
3. 监测进风温度、露点和温度变化速率，并设置报警。
4. 若参数偏离推荐范围，先检查是否在允许范围内，并判断是否需要调整运行策略。
5. 若参数超出允许范围，应立即按应急预案处理。

> [!WARNING]
> 长期运行在允许范围的边缘，会增加设备故障风险。推荐范围是日常运行的目标，允许范围只应用于应急或特殊工况。

## 5. 常见问题与排查

| 现象 | 可能原因 | 排查顺序 |
| --- | --- | --- |
| 进风温度偏高，但回风温度显示正常 | 气流短路，热风回流到服务器进风口 | 检查冷热通道的封闭情况和气流组织 |
| 湿度读数正常，但设备表面有凝露 | 设备表面温度低于露点，相对湿度读数不能反映真实风险 | 测量露点与设备表面温度，检查冷却液或冷水温度 |
| 静电事件频繁 | 湿度过低，或地面与人员静电控制不良 | 检查湿度设定与加湿系统，检查接地与防静电措施 |
| 温度变化速率报警 | 冷却系统切换或故障导致温度快速变化 | 检查切换过程、冷却设备的运行状态与控制逻辑 |
| 传感器读数与实测不符 | 传感器位置不当或校准过期 | 对比标准仪表，检查安装位置，按要求校准 |

## 6. 小结

- ASHRAE TC 9.9 区分推荐范围与允许范围，日常运行应以推荐范围为目标。
- 温度与湿度应结合露点理解，相对湿度不能单独作为判断依据。
- 温度变化速率也是需要关注的参数。
- 具体数值以 ASHRAE 原文和设备厂家规格为准，不能照搬某一资料的数值。

## 知识联动

本章与以下内容相互关联。读到这里时，可以顺便回看或预习：

- **[第19章 精密空调](../4-能量流/末端与液冷/01-精密空调.md)**：环境参数是精密空调设定值的依据
- **[第18章 新风与热回收](../4-能量流/空气侧/03-新风与热回收.md)**：湿度控制与新风量和热回收相互影响
- **[第20章 液冷系统与 CDU](../4-能量流/末端与液冷/02-液冷系统与CDU.md)**：露点是判断凝露风险的核心指标
- **[第3章 热力学与流体基础](../1-基础理论/03-热力学与流体基础.md)**：露点与湿空气状态是热力学的基本概念
- **[第27章 能效指标与运维记录](../6-调试与运维/03-能效指标与运维记录.md)**：温度上限的设定与能耗之间需要权衡

## 自测问题

1. 为什么不能只用相对湿度判断数据中心是否存在凝露风险？
2. 推荐范围与允许范围在使用上有什么区别？
3. 某机房进风温度偏高，但回风温度正常，你会先怀疑什么？

## 参考资料

- ASHRAE TC 9.9：Thermal Guidelines for Data Processing Environments（最新版本以官方发布为准）
- 设备厂家的环境规格说明书
- GB 50174《数据中心设计规范》（以现行版本为准）
